<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Simulated Transport Test Protocol - 100-005-RTP-002</title>
    <link rel="stylesheet" href="../../assets/css/summed-medtech-docs.css">
</head>
<body><div class="a4-container">
    <div class="header-section">
    <img src="../../assets/images/Summed logo.png" alt="Summed Medtech 森迈医疗" class="company-logo" style="width: 80% !important; max-width: 300px !important; height: auto !important;">
        <div class="document-meta">
            <div><strong>Document No.:</strong> 100-005-RTP-002</div>
            <div><strong>Revision:</strong> 1.0</div>
        </div>
    </div>
    <h1>Simulated Transport Test Protocol (RTP)</h1>
    <table class="doc-info-table">
        <tr>
            <td width="25%"><strong>Project Name:</strong></td>
            <td colspan="3">Simject-030 Epinephrine Pharma A (Adult) Project</td>
        </tr>
        <tr>
            <td><strong>Project Code:</strong></td>
            <td>SM100-005</td>
            <td><strong>Product Model:</strong></td>
            <td>AISI104</td>
        </tr>
    </table>
    <table class="signature-table">
        <tr>
            <td>
                <div class="signature-block">
                    <div class="signature-name">Yini Chai</div>
                    <div class="signature-title">R&D Department (Prepared by)</div>
                    <div class="signature-line"></div>
                    <div class="signature-label">Prepared by</div>
                </div>
            </td>
            <td>
                <div class="signature-block">
                    <div class="signature-name">YC Zheng</div>
                    <div class="signature-title">Document Control Center</div>
                    <div class="signature-line"></div>
                    <div class="signature-label">Reviewed by</div>
                </div>
            </td>
            <td>
                <div class="signature-block">
                    <div class="signature-name">Logan Zhao</div>
                    <div class="signature-title">R&D Department</div>
                    <div class="signature-line"></div>
                    <div class="signature-label">Reviewed by</div>
                </div>
            </td>
        </tr>
        <tr>
            <td colspan="2">
                <div class="signature-block">
                    <div class="signature-name">Kevin Lo</div>
                    <div class="signature-title">R&D Department (Approved by)</div>
                    <div class="signature-line"></div>
                    <div class="signature-label">Approved by</div>
                </div>
            </td>
            <td></td>
        </tr>
    </table>
    <div class="page-break"></div>
    <h2>1. Purpose</h2>
    <p>To verify auto-injector performance and packaging integrity after simulated transport testing.</p>
    <h2>2. Scope</h2>
    <p>This protocol applies to simulated transport testing for SM100-005 adult model auto-injectors.</p>
    <h2>3. Test Unit</h2>
    <h3>3.1 Front Component Packaging</h3>
    <ul>
        <li><strong>Carton Dimensions:</strong> 592 × 392 × 240 mm</li>
        <li><strong>Carton Weight:</strong> 12 kg</li>
        <li><strong>Contents:</strong> 300 Simject front components</li>
    </ul>
    <h3>3.2 Rear Component Packaging</h3>
    <ul>
        <li><strong>Carton Dimensions:</strong> 592 × 392 × 240 mm</li>
        <li><strong>Carton Weight:</strong> 9 kg</li>
        <li><strong>Contents:</strong> 300 Simject rear components</li>
    </ul>
    <h2>4. Assurance Level</h2>
    <p>Based on product value and shipping volume, all tests select Assurance Level II.</p>
    <h2>5. Distribution Cycle</h2>
    <p>DC-4 + DC6 principle applied.</p>
    <h2>6. Test Plan</h2>
    <table class="data-table">
        <thead>
            <tr>
                <th width="5%">Sequence</th>
                <th width="25%">Test Plan</th>
                <th width="70%">Remarks</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>1</td>
                <td>Environmental preconditioning</td>
                <td>23 ± 1°C, 50 ± 2% RH, duration: 72 hours</td>
            </tr>
            <tr>
                <td>2</td>
                <td>Plan A: Manual handling</td>
                <td>Initial drop test</td>
            </tr>
            <tr>
                <td>3</td>
                <td>Plan C: Vehicle stacking</td>
                <td>Compression test</td>
            </tr>
            <tr>
                <td></td>
                <td>Plan D: Stacking vibration</td>
                <td>Vibration test</td>
            </tr>
            <tr>
                <td></td>
                <td>Plan E: Vehicle vibration</td>
                <td>Vibration test</td>
            </tr>
            <tr>
                <td>4</td>
                <td>Plan F: Unconstrained vibration</td>
                <td>Repeated shock</td>
            </tr>
            <tr>
                <td>5</td>
                <td>Plan H: Environmental hazards</td>
                <td>Not applicable</td>
            </tr>
            <tr>
                <td>6</td>
                <td>Plan J: Concentrated impact</td>
                <td>/</td>
            </tr>
            <tr>
                <td>7</td>
                <td>Plan A: Manual handling</td>
                <td>Final drop test</td>
            </tr>
            <tr>
                <td>8</td>
                <td>Plan B: Warehouse stacking</td>
                <td>/</td>
            </tr>
        </tbody>
    </table>
    <div class="page-break"></div>
    <h2>7. Commissioned Testing</h2>
    <p><strong>7.1</strong> Simulated transport testing is commissioned by Zhejiang Summed Medtech Co., Ltd. (hereinafter "Summed") to Shanghai Guoyan Medical Device Testing Center Co., Ltd.</p>
    <p><strong>7.2</strong> Shanghai Guoyan Medical Device Testing Center Co., Ltd. shall provide following raw data:</p>
    <ul>
        <li>Vibration test PSD spectrum</li>
        <li>Temperature and humidity curve recording (1-minute interval)</li>
        <li>Drop shock waveform (peak acceleration, velocity change)</li>
    </ul>
    <p><strong>7.3</strong> After simulated transport testing per Section 8 is completed, test samples shall be retrieved by Summed for subsequent functional testing.</p>
    <h2>8. Functional Testing</h2>
    <h3>8.1 Test Environment Requirements</h3>
    <p>Test laboratory temperature and humidity must be controlled within 25 ± 3°C and 55 ± 20% RH range.</p>
    <h3>8.2 Test Laboratory</h3>
    <p>Functional testing is performed at Summed laboratory. Use front and rear components retrieved after Section 8 simulated transport testing, assembled with batch XX pre-filled syringe (PFS) into finished auto-injectors for functional testing.</p>
    <h3>8.3 Fixtures</h3>
    <table class="data-table">
        <thead>
            <tr>
                <th width="35%">Fixture No.</th>
                <th width="65%">Fixture Name</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>JS-JJ-24-022</td>
                <td>Lisa & Lucy front component and PFS manual final assembly fixture</td>
            </tr>
            <tr>
                <td>JS-JJ-24-023</td>
                <td>Lisa & Lucy front component and rear component manual final assembly fixture</td>
            </tr>
            <tr>
                <td>JS-JJ-24-019</td>
                <td>Simject series sharps injury protection fixture</td>
            </tr>
        </tbody>
    </table>
    <h3>8.4 Equipment</h3>
    <table class="data-table">
        <thead>
            <tr>
                <th width="20%">Equipment No.</th>
                <th width="30%">Equipment Name</th>
                <th width="20%">Model</th>
                <th width="15%">Calibration Valid Until</th>
                <th width="15%">Calibration Report</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>JS-JC-24-005</td>
                <td>Simject auto-injector testing equipment</td>
                <td>Simject</td>
                <td>2026.05.12</td>
                <td>EVR-JS-JC-25-001</td>
            </tr>
        </tbody>
    </table>
    <div class="page-break"></div>
    <h3>8.5 Auto-Injector Assembly</h3>
    <p>Use front and rear components retrieved after Section 8 simulated transport testing, assembled with batch XX pre-filled syringe (PFS) according to "000-000-TIS-001 Lisa & Lucy Manual Final Assembly Fixture Test Instruction V1.0" to obtain finished auto-injectors.</p>
    <h3>8.6 Test Quantity</h3>
    <p>Functional testing includes 30 auto-injectors. During assembly, use front and rear components retrieved after Section 8 simulated transport testing. Sample 30 front and 30 rear components from respective packaging boxes. Ensure sampling 3 units from each layer tray, sampling from all 10 layer trays, and guarantee random and average sampling throughout the process.</p>
    <h3>8.7 Pre-Test Conditioning</h3>
    <p>Auto-injectors assembled per Section 8.5 shall be conditioned for at least 4 hours under standard conditions: temperature 23 ± 5°C and relative humidity 50 ± 25% RH before testing.</p>
    <h3>8.8 Functional Test Items and Methods</h3>
    <table class="data-table">
        <thead>
            <tr>
                <th width="5%">No.</th>
                <th width="50%">Test Item</th>
                <th width="45%">Test Method</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>1</td>
                <td>Dose accuracy</td>
                <td rowspan="11">100-005-TIS-023 (V1.0)</td>
            </tr>
            <tr>
                <td>2</td>
                <td>Needle extension length (during injection)</td>
            </tr>
            <tr>
                <td>3</td>
                <td>Cap removal force</td>
            </tr>
            <tr>
                <td>4</td>
                <td>Injection activation force (pressing needle shield)</td>
            </tr>
            <tr>
                <td>5</td>
                <td>Injection time for 0.3 mL dose</td>
            </tr>
            <tr>
                <td>6</td>
                <td>Drug visibility before use</td>
            </tr>
            <tr>
                <td>7</td>
                <td>Post-injection needle shield lockout force</td>
            </tr>
            <tr>
                <td>8</td>
                <td>Device status indication</td>
            </tr>
            <tr>
                <td>9</td>
                <td>Needle shielding</td>
            </tr>
            <tr>
                <td>10</td>
                <td>Injection start audible prompt</td>
            </tr>
            <tr>
                <td>11</td>
                <td>Sharps injury protection</td>
            </tr>
        </tbody>
    </table>
    <div class="page-break"></div>
    <h2>9. Acceptance Criteria</h2>
    <table class="data-table">
        <thead>
            <tr>
                <th width="5%">No.</th>
                <th width="30%">Item</th>
                <th width="65%">Acceptance Criteria</th>
            </tr>
        </thead>
        <tbody>
            <tr>
                <td>1</td>
                <td>Packaging appearance</td>
                <td>
                    <strong>Visual inspection after Section 8:</strong><br>
                    1. Visual inspection shows outer carton has no obvious structural damage, such as visible holes or tears. Slight dents or impact marks allowed.<br>
                    2. Visual inspection shows outer carton labels remain clearly readable, no peeling or blurring.<br>
                    3. Visual inspection shows inner packaging has no obvious displacement or structural damage when outer carton is opened.
                </td>
            </tr>
            <tr>
                <td>2</td>
                <td>Product appearance</td>
                <td>
                    <strong>Visual inspection of contents (front and rear components) after Section 8:</strong><br>
                    1. Visual inspection shows product has no parts ejected or fallen off, maintaining assembly integrity.<br>
                    2. Visual inspection shows product has no scratches, cracks, or color inconsistencies.
                </td>
            </tr>
            <tr>
                <td>3-13</td>
                <td>Functional test items</td>
                <td>Per Section 8.8 functional test acceptance criteria</td>
            </tr>
        </tbody>
    </table>
    <div class="page-break"></div>
    <h2>10. Validation Report</h2>
    <p><strong>10.1</strong> Report shall contain detailed information of used auto-injectors and PFS, including model, batch number, quantity, etc.</p>
    <p><strong>10.2</strong> Report shall specify detailed process and data of simulated transport testing and functional testing.</p>
    <p><strong>10.3</strong> Report shall include result determination for simulated transport testing. If testing fails, re-testing shall be performed until passed. Each testing process and result shall be recorded and described in detail in the report.</p>

    <h2>11. Report Content</h2>
    <h3>11.1 Report Requirements</h3>
    <h4>11.1.1 Test Sample Information</h4>
    <p>Report shall include PFS model, batch number, quantity, and other relevant information.</p>

    <h4>11.1.2 Test Data</h4>
    <p>Report shall include complete functional test data and results.</p>

    <h4>11.1.3 Test Results and Conclusion</h4>
    <p>Report shall include test result description and conclusion. Result description shall clearly state whether each test item passed or failed.</p>

    <h2>12. Appendix</h2>
    <p>Reference documents and related standards are listed below:</p>
    <ul>
        <li>ISO 11608-1:2014 - Needle-based injection systems for medical use — Part 1: Requirements and test methods</li>
        <li>ISO 11608-4:2014 - Needle-based injection systems for medical use — Part 4: Requirements and test methods</li>
        <li>ASTM D4169-14 - Standard Practice for Performance Testing of Shipping Containers and Systems</li>
        <li>ISTA 2A:2019 - Testing Procedure for Individual Package Products</li>
        <li>100-005-TIS-023 V1.0 - Simject Auto-Injector Functional Test Instruction</li>
    </ul>

    <div class="footer">
        <p>Summed Medtech 森迈医疗 | Document No.: 100-005-RTP-002 | Revision: 1.0</p>
    </div>
</div></body>
</html>
